transformer,winding,terminal,connection,kv,kva,tap,r_pct,r_neut,x_neut,max_tap,min_tap,num_taps
subxfmr,1,sourcebus,delta,230,45000,1,0.0012,-1,0,1.1,0.9,32
subxfmr,2,subxfmr_lsb,wye,34.5,45000,1.0125,0.0012,-1,0,1.1,0.9,32
step_05410_a1,1,n312290.1.2.3,wye,34.5,2500,1,0.0026841171,-1,0,1.1,0.9,32
step_05410_a1,2,n312290_lo.1.2.3,wye,13.2,2500,1,0.0026841171,-1,0,1.1,0.9,32
step_05410_a2,1,n312314.1.2.3,wye,34.5,2500,1,0.0026841171,-1,0,1.1,0.9,32
step_05410_a2,2,n312314_lo.1.2.3,wye,13.2,2500,1,0.0026841171,-1,0,1.1,0.9,32
step_05410_g2001sj8600_1,1,n274468.1,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001sj8600_1,2,n274468_lo.1,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001sj8600_2,1,n274468.2,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001sj8600_2,2,n274468_lo.2,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001sk2300,1,n274491.2,wye,19.92,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2001sk2300,2,n274491_lo.2,wye,7.62,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2001ti7700_1,1,n274450.1,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ti7700_1,2,n274450_lo.1,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ti7700_2,1,n274450.2,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ti7700_2,2,n274450_lo.2,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001vd7700,1,n284033.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001vd7700,2,n284033_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ve1300_1,1,n284072.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ve1300_1,2,n284072_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ve1300_2,1,n284072.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001ve1300_2,2,n284072_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001vh1300_1,1,n284146.2,wye,19.92,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2001vh1300_1,2,n284146_lo.2,wye,7.62,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2001vh1300_2,1,n284149.2,wye,19.92,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2001vh1300_2,2,n284149_lo.2,wye,7.62,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2001xe8200,1,n284059.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001xe8200,2,n284059_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001xe9300,1,n284054.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2001xe9300,2,n284054_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2100ci3100,1,n1386727.3,wye,19.92,1000,1,0.004075,-1,0,1.1,0.9,32
step_05410_g2100ci3100,2,n1386727_lo.3,wye,7.62,1000,1,0.004075,-1,0,1.1,0.9,32
step_05410_g2100ci5100,1,n1386726.3,wye,19.92,1000,1,0.004075,-1,0,1.1,0.9,32
step_05410_g2100ci5100,2,n1386726_lo.3,wye,7.62,1000,1,0.004075,-1,0,1.1,0.9,32
step_05410_g2100oj1900,1,n300474.2,wye,19.92,167,1,0.00395,-1,0,1.1,0.9,32
step_05410_g2100oj1900,2,n300474_lo.2,wye,7.62,167,1,0.00395,-1,0,1.1,0.9,32
step_05410_g2101al3800_1,1,n284263.1,wye,19.92,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101al3800_1,2,n284263_lo.1,wye,7.62,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101al3800_2,1,n284258.1,wye,19.92,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101al3800_2,2,n284258_lo.1,wye,7.62,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101cc3300,1,n283977.3,wye,19.92,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2101cc3300,2,n283977_lo.3,wye,7.62,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2101cd0200,1,n284017.2,wye,19.92,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101cd0200,2,n284017_lo.2,wye,7.62,333,1,0.004725,-1,0,1.1,0.9,32
step_05410_g2101dc0000,1,n283964.1,wye,19.92,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2101dc0000,2,n283964_lo.1,wye,7.62,500,1,0.005,-1,0,1.1,0.9,32
step_05410_g2101fb2700,1,n292574.3,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2101fb2700,2,n292574_lo.3,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2101fb2701,1,n292573.1,wye,19.92,500,1,0.004050000000000001,-1,0,1.1,0.9,32
step_05410_g2101fb2701,2,n292573_lo.1,wye,7.62,500,1,0.004050000000000001,-1,0,1.1,0.9,32
05410_g2000ff4400,1,n283602.1,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2000ff4400,2,g2000ff4400_n283602_sec.1,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2000rn2800,1,n274196.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000rn2800,2,g2000rn2800_n274196_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000ro4500,1,n274220.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000ro4500,2,g2000ro4500_n274220_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000sk5500,1,n274137.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sk5500,2,g2000sk5500_n274137_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sk7800,1,n274150.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sk7800,2,g2000sk7800_n274150_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sn2500,1,n274191.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sn2500,2,g2000sn2500_n274191_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000sn8400,1,n274183.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000sn8400,2,g2000sn8400_n274183_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000sn8800,1,n274200.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000sn8800,2,g2000sn8800_n274200_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000so1800,1,n274227.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000so1800,2,g2000so1800_n274227_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000so2200,1,n274207.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000so2200,2,g2000so2200_n274207_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000so9400,1,n274214.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000so9400,2,g2000so9400_n274214_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000so9800,1,n274224.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000so9800,2,g2000so9800_n274224_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000tj2700,1,n274103.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000tj2700,2,g2000tj2700_n274103_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000tl1200,1,n283789.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000tl1200,2,g2000tl1200_n283789_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000tl5600,1,n283806.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000tl5600,2,g2000tl5600_n283806_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000tn4400,1,n283873.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000tn4400,2,g2000tn4400_n283873_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uh9400,1,n283633.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000uh9400,2,g2000uh9400_n283633_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000uh9800,1,n283647.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uh9800,2,g2000uh9800_n283647_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ui3100,1,n283702.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ui3100,2,g2000ui3100_n283702_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ui5400,1,n283699.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000ui5400,2,g2000ui5400_n283699_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000ui6400,1,n283679.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ui6400,2,g2000ui6400_n283679_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uj0800,1,n283722.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uj0800,2,g2000uj0800_n283722_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uj3600,1,n283731.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000uj3600,2,g2000uj3600_n283731_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000uj6500,1,n283747.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000uj6500,2,g2000uj6500_n283747_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000uk1100,1,n283753.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uk1100,2,g2000uk1100_n283753_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ul1900,1,n283810.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ul1900,2,g2000ul1900_n283810_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000ul3200,1,n283772.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000ul3200,2,g2000ul3200_n283772_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000ul7700,1,n283791.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000ul7700,2,g2000ul7700_n283791_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000um7300,1,n283821.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000um7300,2,g2000um7300_n283821_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000uo1100,1,n283873.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000uo1100,2,g2000uo1100_n283873_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000vb6800,1,n283880.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000vb6800,2,g2000vb6800_n283880_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000vh4000,1,n283609.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000vh4000,2,g2000vh4000_n283609_sec.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000vh9100,1,n283615.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000vh9100,2,g2000vh9100_n283615_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000vh9500,1,n283675.2,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2000vh9500,2,g2000vh9500_n283675_sec.2,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2000vi6200,1,n283684.2,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2000vi6200,2,g2000vi6200_n283684_sec.2,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2000vj0200,1,n283716.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000vj0200,2,g2000vj0200_n283716_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000vl8700,1,n283799.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vl8700,2,g2000vl8700_n283799_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vm1500,1,n283827.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vm1500,2,g2000vm1500_n283827_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vm6800,1,n283833.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vm6800,2,g2000vm6800_n283833_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000vo8200,1,n1309805.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000vo8200,2,g2000vo8200_n1309805_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000wh5900,1,n283675.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000wh5900,2,g2000wh5900_n283675_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000wi4400,1,n283710.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000wi4400,2,g2000wi4400_n283710_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000wk0800,1,n283765.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wk0800,2,g2000wk0800_n283765_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wk8200,1,n283746.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000wk8200,2,g2000wk8200_n283746_sec.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000wl3500,1,n283799.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wl3500,2,g2000wl3500_n283799_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wl4100,1,n283765.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wl4100,2,g2000wl4100_n283765_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wl9300,1,n283779.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000wl9300,2,g2000wl9300_n283779_sec.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000wm0100,1,n283809.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wm0100,2,g2000wm0100_n283809_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wm3200,1,n283819.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wm3200,2,g2000wm3200_n283819_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wm6400,1,n283824.3,wye,19.9185842870421,37.5,1,0.006059999999999999,-1,0,1.1,0.9,32
05410_g2000wm6400,2,g2000wm6400_n283824_sec.3,wye,0.24,37.5,1,0.006059999999999999,-1,0,1.1,0.9,32
05410_g2000wn0100,1,n283840.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wn0100,2,g2000wn0100_n283840_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wn3300,1,n283848.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wn3300,2,g2000wn3300_n283848_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000wo2300,1,n283902.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000wo2300,2,g2000wo2300_n283902_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000wo8800,1,n283892.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000wo8800,2,g2000wo8800_n283892_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xe9500,1,n283544.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000xe9500,2,g2000xe9500_n283544_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000xf7700,1,n283582.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xf7700,2,g2000xf7700_n283582_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xg5800,1,n283612.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xg5800,2,g2000xg5800_n283612_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xh0500,1,n283607.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xh0500,2,g2000xh0500_n283607_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xh4000,1,n283639.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xh4000,2,g2000xh4000_n283639_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xh4800,1,n283608.2,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xh4800,2,g2000xh4800_n283608_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xh7500,1,n283636.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xh7500,2,g2000xh7500_n283636_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2000xj7800,1,n283732.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xj7800,2,g2000xj7800_n283732_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xj9800,1,n283726.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xj9800,2,g2000xj9800_n283726_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xk5800,1,n283764.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xk5800,2,g2000xk5800_n283764_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2000xl0100,1,n283777.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl0100,2,g2000xl0100_n283777_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl0800,1,n283812.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl0800,2,g2000xl0800_n283812_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl1500,1,n283787.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xl1500,2,g2000xl1500_n283787_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2000xl6500,1,n283764.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl6500,2,g2000xl6500_n283764_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl8000,1,n283769.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl8000,2,g2000xl8000_n283769_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl9500,1,n283792.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xl9500,2,g2000xl9500_n283792_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xm1800,1,n283834.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xm1800,2,g2000xm1800_n283834_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn2900,1,n283859.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn2900,2,g2000xn2900_n283859_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn3600,1,n283894.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xn3600,2,g2000xn3600_n283894_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xn7400,1,n283885.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xn7400,2,g2000xn7400_n283885_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xn9200,1,n283851.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn9200,2,g2000xn9200_n283851_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn9500,1,n283851.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xn9500,2,g2000xn9500_n283851_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000xo7000,1,n283918.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000xo7000,2,g2000xo7000_n283918_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2000xp1100,1,n283893.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000xp1100,2,g2000xp1100_n283893_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000ye2100,1,n283532.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000ye2100,2,g2000ye2100_n283532_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2000yi1900,1,n283701.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000yi1900,2,g2000yi1900_n283701_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000yi2500,1,n283673.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000yi2500,2,g2000yi2500_n283673_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000ym2700,1,n283830.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000ym2700,2,g2000ym2700_n283830_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000ym7400,1,n283825.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2000ym7400,2,g2000ym7400_n283825_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001qi3100,1,n274419.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qi3100,2,g2001qi3100_n274419_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qj8800,1,n274458.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qj8800,2,g2001qj8800_n274458_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn1400,1,n274536.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn1400,2,g2001qn1400_n274536_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn1600,1,n274550.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn1600,2,g2001qn1600_n274550_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn7500,1,n274552.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qn7500,2,g2001qn7500_n274552_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001qo2100,1,n274563.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001qo2100,2,g2001qo2100_n274563_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rb7800,1,n274248.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rb7800,2,g2001rb7800_n274248_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rg8800,1,n274396.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001rg8800,2,g2001rg8800_n274396_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001rh0400,1,n274403.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rh0400,2,g2001rh0400_n274403_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rh4100,1,n274394.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rh4100,2,g2001rh4100_n274394_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ri6300,1,n1347089.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ri6300,2,g2001ri6300_n1347089_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001rj3400,1,n274458.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rj3400,2,g2001rj3400_n274458_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rj9700,1,n274469.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001rj9700,2,g2001rj9700_n274469_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001rl0800,1,n274521.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rl0800,2,g2001rl0800_n274521_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rm3600,1,n274547.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rm3600,2,g2001rm3600_n274547_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001rm4100,1,n274534.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001rm4100,2,g2001rm4100_n274534_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001sa1700,1,n274258.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sa1700,2,g2001sa1700_n274258_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sa7400,1,n274224.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001sa7400,2,g2001sa7400_n274224_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001sb6900,1,n274277.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sb6900,2,g2001sb6900_n274277_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sb8200,1,n274258.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sb8200,2,g2001sb8200_n274258_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001se4900,1,n274364.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001se4900,2,g2001se4900_n274364_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001sh1900,1,n1347089.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sh1900,2,g2001sh1900_n1347089_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sh3700,1,n274411.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sh3700,2,g2001sh3700_n274411_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001si2800,1,n274447.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001si2800,2,g2001si2800_n274447_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001si3300,1,n274448.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001si3300,2,g2001si3300_n274448_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001si5500,1,n274436.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001si5500,2,g2001si5500_n274436_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sj3800,1,n274488.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001sj3800,2,g2001sj3800_n274488_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001sj5400,1,n274470.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sj5400,2,g2001sj5400_n274470_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl0100,1,n274540.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl0100,2,g2001sl0100_n274540_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl1400,1,n274531.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl1400,2,g2001sl1400_n274531_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl1900,1,n274539.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001sl1900,2,g2001sl1900_n274539_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001sl6300,1,n274540.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl6300,2,g2001sl6300_n274540_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl9500,1,n284284.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001sl9500,2,g2001sl9500_n284284_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ta6400,1,n274237.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ta6400,2,g2001ta6400_n274237_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tb6700,1,n274269.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001tb6700,2,g2001tb6700_n274269_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001tc3700,1,n274281.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001tc3700,2,g2001tc3700_n274281_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001tc6700,1,n274291.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001tc6700,2,g2001tc6700_n274291_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001td3700,1,n274305.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001td3700,2,g2001td3700_n274305_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001td6700,1,n274321.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001td6700,2,g2001td6700_n274321_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001te3200,1,n284042.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001te3200,2,g2001te3200_n284042_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001te3800,1,n274352.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001te3800,2,g2001te3800_n274352_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tf3200,1,n284090.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tf3200,2,g2001tf3200_n284090_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tg2100,1,n284104.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tg2100,2,g2001tg2100_n284104_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001th0100,1,n274396.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001th0100,2,g2001th0100_n274396_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001ti4000,1,n284133.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ti4000,2,g2001ti4000_n284133_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ti5600,1,n284162.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ti5600,2,g2001ti5600_n284162_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ti6400,1,n284162.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001ti6400,2,g2001ti6400_n284162_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001tj2100,1,n274442.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tj2100,2,g2001tj2100_n274442_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001tl8100,1,n274509.2,wye,7.62102355330306,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001tl8100,2,g2001tl8100_n274509_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001tl8200,1,n274509.2,wye,7.62102355330306,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001tl8200,2,g2001tl8200_n274509_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001ub2100,1,n283965.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ub2100,2,g2001ub2100_n283965_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ub4400,1,n283904.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ub4400,2,g2001ub4400_n283904_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001uc6800,1,n284008.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001uc6800,2,g2001uc6800_n284008_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ud4700,1,n284020.3,wye,7.62102355330306,100,1,0.00428,-1,0,1.1,0.9,32
05410_g2001ud4700,2,g2001ud4700_n284020_sec.3,wye,0.24,100,1,0.00428,-1,0,1.1,0.9,32
05410_g2001ud7700,1,n284028.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ud7700,2,g2001ud7700_n284028_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ud9000,1,n283927.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ud9000,2,g2001ud9000_n283927_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ue1100,1,n284038.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ue1100,2,g2001ue1100_n284038_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ue3900,1,n284081.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ue3900,2,g2001ue3900_n284081_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uf3600,1,n284081.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uf3600,2,g2001uf3600_n284081_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uf5200,1,n284089.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uf5200,2,g2001uf5200_n284089_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uh9300,1,n284152.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001uh9300,2,g2001uh9300_n284152_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001uj5100,1,n284204.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uj5100,2,g2001uj5100_n284204_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uj6300,1,n284204.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uj6300,2,g2001uj6300_n284204_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001uk8700,1,n284232.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001uk8700,2,g2001uk8700_n284232_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001ul2700,1,n284245.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001ul2700,2,g2001ul2700_n284245_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001um7400,1,n284278.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001um7400,2,g2001um7400_n284278_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001va3800,1,n283914.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001va3800,2,g2001va3800_n283914_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001va6200,1,n283902.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001va6200,2,g2001va6200_n283902_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vb5300,1,n283949.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vb5300,2,g2001vb5300_n283949_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vb7800,1,n283967.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vb7800,2,g2001vb7800_n283967_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vc8200,1,n283967.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vc8200,2,g2001vc8200_n283967_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vd4400,1,n284006.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vd4400,2,g2001vd4400_n284006_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vd6400,1,n283955.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vd6400,2,g2001vd6400_n283955_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vd7200,1,n283953.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vd7200,2,g2001vd7200_n283953_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vd8000,1,n283989.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vd8000,2,g2001vd8000_n283989_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ve0100,1,n284048.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001ve0100,2,g2001ve0100_n284048_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001vf4000,1,n284076.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vf4000,2,g2001vf4000_n284076_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vf7400,1,n284093.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vf7400,2,g2001vf7400_n284093_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vf9300,1,n284100.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001vf9300,2,g2001vf9300_n284100_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001vg6500,1,n284122.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001vg6500,2,g2001vg6500_n284122_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001vg7500,1,n284121.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vg7500,2,g2001vg7500_n284121_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001vh7600,1,n284172.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vh7600,2,g2001vh7600_n284172_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vh9900,1,n284172.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vh9900,2,g2001vh9900_n284172_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vi5200,1,n284181.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vi5200,2,g2001vi5200_n284181_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001vk3300,1,n284221.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vk3300,2,g2001vk3300_n284221_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vk4000,1,n284221.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vk4000,2,g2001vk4000_n284221_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001vk9500,1,n284225.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001vk9500,2,g2001vk9500_n284225_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001wa2400,1,n283917.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wa2400,2,g2001wa2400_n283917_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wb3100,1,n283924.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wb3100,2,g2001wb3100_n283924_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wb8800,1,n283948.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wb8800,2,g2001wb8800_n283948_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wb9000,1,n283924.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wb9000,2,g2001wb9000_n283924_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wc3900,1,n284043.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wc3900,2,g2001wc3900_n284043_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wc7300,1,n283986.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wc7300,2,g2001wc7300_n283986_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wd4700,1,n284012.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wd4700,2,g2001wd4700_n284012_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wd5300,1,n284012.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wd5300,2,g2001wd5300_n284012_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001we0200,1,n284057.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001we0200,2,g2001we0200_n284057_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001we2200,1,n1300455.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001we2200,2,g2001we2200_n1300455_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001we7200,1,n1300454.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001we7200,2,g2001we7200_n1300454_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wf0900,1,n284084.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001wf0900,2,g2001wf0900_n284084_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001wf4800,1,n284097.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001wf4800,2,g2001wf4800_n284097_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001wf7000,1,n284116.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001wf7000,2,g2001wf7000_n284116_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001wg1100,1,n284110.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001wg1100,2,g2001wg1100_n284110_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001wg8300,1,n284116.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001wg8300,2,g2001wg8300_n284116_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001wg9900,1,n284129.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001wg9900,2,g2001wg9900_n284129_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001wi1100,1,n284195.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wi1100,2,g2001wi1100_n284195_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wi7900,1,n284195.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wi7900,2,g2001wi7900_n284195_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wj2500,1,n284208.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wj2500,2,g2001wj2500_n284208_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wj5200,1,n284200.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wj5200,2,g2001wj5200_n284200_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001wj8500,1,n284214.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wj8500,2,g2001wj8500_n284214_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001wl3500,1,n284250.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001wl3500,2,g2001wl3500_n284250_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001wl4600,1,n284250.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001wl4600,2,g2001wl4600_n284250_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001wm9100,1,n284260.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001wm9100,2,g2001wm9100_n284260_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xa3300,1,n283909.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xa3300,2,g2001xa3300_n283909_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xb6700,1,n283943.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xb6700,2,g2001xb6700_n283943_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xc3700,1,n283971.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xc3700,2,g2001xc3700_n283971_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xc7500,1,n283961.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xc7500,2,g2001xc7500_n283961_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xd7800,1,n284029.1,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2001xd7800,2,g2001xd7800_n284029_sec.1,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2001xe2600,1,n284069.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xe2600,2,g2001xe2600_n284069_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2001xe7600,1,n284065.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xe7600,2,g2001xe7600_n284065_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xe9200,1,n284049.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xe9200,2,g2001xe9200_n284049_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xe9500,1,n284003.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xe9500,2,g2001xe9500_n284003_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xf2300,1,n284087.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xf2300,2,g2001xf2300_n284087_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xf9200,1,n284087.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xf9200,2,g2001xf9200_n284087_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xg1800,1,n284156.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001xg1800,2,g2001xg1800_n284156_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001xh0700,1,n284168.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001xh0700,2,g2001xh0700_n284168_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001xh1200,1,n284157.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001xh1200,2,g2001xh1200_n284157_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001xh4300,1,n284156.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xh4300,2,g2001xh4300_n284156_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2001xi4700,1,n284192.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xi4700,2,g2001xi4700_n284192_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xj8800,1,n284203.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xj8800,2,g2001xj8800_n284203_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xj9600,1,n284217.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001xj9600,2,g2001xj9600_n284217_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2001xk8300,1,n284228.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xk8300,2,g2001xk8300_n284228_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001xm3800,1,n284277.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001xm3800,2,g2001xm3800_n284277_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001ya0300,1,n283918.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ya0300,2,g2001ya0300_n283918_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ya0800,1,n283921.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001ya0800,2,g2001ya0800_n283921_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2001yn2300,1,n284286.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001yn2300,2,g2001yn2300_n284286_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2001yn2500,1,n284289.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2001yn2500,2,g2001yn2500_n284289_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2002ad4400,1,n284341.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2002ad4400,2,g2002ad4400_n284341_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2002af2300,1,n284383.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2002af2300,2,g2002af2300_n284383_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100aa0800,1,n283918.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100aa0800,2,g2100aa0800_n283918_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ad9900,1,n283564.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ad9900,2,g2100ad9900_n283564_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ae4800,1,n283558.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ae4800,2,g2100ae4800_n283558_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ae9900,1,n283556.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ae9900,2,g2100ae9900_n283556_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100af1300,1,n292244.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100af1300,2,g2100af1300_n292244_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100af5900,1,n283577.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100af5900,2,g2100af5900_n283577_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ag2100,1,n283585.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ag2100,2,g2100ag2100_n283585_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ag8700,1,n283594.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ag8700,2,g2100ag8700_n283594_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah2000,1,n283617.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah2000,2,g2100ah2000_n283617_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah6800,1,n283651.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah6800,2,g2100ah6800_n283651_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah8200,1,n283618.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ah8200,2,g2100ah8200_n283618_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ai4900,1,n283724.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ai4900,2,g2100ai4900_n283724_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ak1200,1,n283742.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ak1200,2,g2100ak1200_n283742_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ak4600,1,n283751.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ak4600,2,g2100ak4600_n283751_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100al1800,1,n283798.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100al1800,2,g2100al1800_n283798_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100al3200,1,n283770.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100al3200,2,g2100al3200_n283770_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100al7200,1,n283775.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100al7200,2,g2100al7200_n283775_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am2000,1,n283802.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am2000,2,g2100am2000_n283802_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am2200,1,n283815.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am2200,2,g2100am2200_n283815_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am6300,1,n283820.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am6300,2,g2100am6300_n283820_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am6700,1,n283835.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am6700,2,g2100am6700_n283835_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am8100,1,n283813.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am8100,2,g2100am8100_n283813_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am9800,1,n283829.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100am9800,2,g2100am9800_n283829_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100an3400,1,n283862.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100an3400,2,g2100an3400_n283862_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100an4700,1,n283855.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100an4700,2,g2100an4700_n283855_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100an8900,1,n283855.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100an8900,2,g2100an8900_n283855_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100be8900,1,n283564.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100be8900,2,g2100be8900_n283564_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bg5600,1,n283598.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bg5600,2,g2100bg5600_n283598_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bh3900,1,n283665.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bh3900,2,g2100bh3900_n283665_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bh6100,1,n283623.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bh6100,2,g2100bh6100_n283623_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bi0400,1,n283682.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100bi0400,2,g2100bi0400_n283682_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
