transformer,winding,terminal,connection,kv,kva,tap,r_pct,r_neut,x_neut,max_tap,min_tap,num_taps
05410_g2100bi5900,1,n283697.1,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100bi5900,2,g2100bi5900_n283697_sec.1,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100bj0700,1,n283696.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bj0700,2,g2100bj0700_n283696_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bj1200,1,n283713.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bj1200,2,g2100bj1200_n283713_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bj1300,1,n283735.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bj1300,2,g2100bj1300_n283735_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bj2200,1,n283714.2,wye,19.9185842870421,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100bj2200,2,g2100bj2200_n283714_sec.2,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100bj5900,1,n283761.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bj5900,2,g2100bj5900_n283761_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bj7400,1,n283728.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bj7400,2,g2100bj7400_n283728_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bk4500,1,n283756.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bk4500,2,g2100bk4500_n283756_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100bl0800,1,n283800.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100bl0800,2,g2100bl0800_n283800_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100bl1200,1,n283774.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bl1200,2,g2100bl1200_n283774_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bl2900,1,n283801.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bl2900,2,g2100bl2900_n283801_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bl8300,1,n283778.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100bl8300,2,g2100bl8300_n283778_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100bm3700,1,n283826.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bm3700,2,g2100bm3700_n283826_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bm6500,1,n283823.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bm6500,2,g2100bm6500_n283823_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bm9200,1,n283814.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bm9200,2,g2100bm9200_n283814_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100bn6500,1,n283855.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100bn6500,2,g2100bn6500_n283855_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100bn9700,1,n283853.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bn9700,2,g2100bn9700_n283853_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bo1200,1,n283866.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bo1200,2,g2100bo1200_n283866_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bo6800,1,n283898.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bo6800,2,g2100bo6800_n283898_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bo8200,1,n283874.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bo8200,2,g2100bo8200_n283874_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100bp7000,1,n283874.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100bp7000,2,g2100bp7000_n283874_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cg0300,1,n283590.3,wye,7.62102355330306,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100cg0300,2,g2100cg0300_n283590_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ch1800,1,n1385522.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ch1800,2,g2100ch1800_n1385522_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ch7400,1,n283632.3,wye,7.62102355330306,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ch7400,2,g2100ch7400_n283632_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ci1500,1,n283687.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ci1500,2,g2100ci1500_n283687_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ci3400,1,n1370071.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100ci3400,2,g2100ci3400_n1370071_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100ci4600,1,n283694.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ci4600,2,g2100ci4600_n283694_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ci6400,1,n283690.1.2.3,wye,34.5,45,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100ci6400,2,g2100ci6400_n283690_sec.1.2.3,wye,0.48,45,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100cj3000,1,n283718.2,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100cj3000,2,g2100cj3000_n283718_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100cj3400,1,n283737.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cj3400,2,g2100cj3400_n283737_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ck4000,1,n283780.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ck4000,2,g2100ck4000_n283780_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ck4100,1,n283759.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ck4100,2,g2100ck4100_n283759_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100cl7400,1,n283783.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cl7400,2,g2100cl7400_n283783_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cl9700,1,n283793.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cl9700,2,g2100cl9700_n283793_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cm0100,1,n283805.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cm0100,2,g2100cm0100_n283805_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cm6300,1,n283822.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cm6300,2,g2100cm6300_n283822_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cm8800,1,n283828.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100cm8800,2,g2100cm8800_n283828_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100cn2300,1,n283844.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cn2300,2,g2100cn2300_n283844_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100cn4000,1,n283847.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cn4000,2,g2100cn4000_n283847_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cn4900,1,n283858.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cn4900,2,g2100cn4900_n283858_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cn5000,1,n283837.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100cn5000,2,g2100cn5000_n283837_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100cn9200,1,n283841.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100cn9200,2,g2100cn9200_n283841_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100co8200,1,n283869.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100co8200,2,g2100co8200_n283869_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dg1300,1,n283601.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dg1300,2,g2100dg1300_n283601_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dg3700,1,n283614.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dg3700,2,g2100dg3700_n283614_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dg6300,1,n283589.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dg6300,2,g2100dg6300_n283589_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dh7600,1,n283641.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dh7600,2,g2100dh7600_n283641_sec.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dh9500,1,n292300.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100dh9500,2,g2100dh9500_n292300_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100dj0100,1,n283721.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dj0100,2,g2100dj0100_n283721_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dj0500,1,n283740.2,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100dj0500,2,g2100dj0500_n283740_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100dj7200,1,n292334.2,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100dj7200,2,g2100dj7200_n292334_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100dj8700,1,n283727.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dj8700,2,g2100dj8700_n283727_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dk1500,1,n283758.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dk1500,2,g2100dk1500_n283758_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dl2300,1,n283786.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dl2300,2,g2100dl2300_n283786_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dl5900,1,n283794.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100dl5900,2,g2100dl5900_n283794_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100dl9300,1,n283784.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dl9300,2,g2100dl9300_n283784_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dl9400,1,n283794.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dl9400,2,g2100dl9400_n283794_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dl9600,1,n1396879.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dl9600,2,g2100dl9600_n1396879_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dl9800,1,n283744.2,wye,19.9185842870421,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100dl9800,2,g2100dl9800_n283744_sec.2,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100dm2900,1,n283831.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dm2900,2,g2100dm2900_n283831_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dm3200,1,n283818.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dm3200,2,g2100dm3200_n283818_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100dm6300,1,n283816.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dm6300,2,g2100dm6300_n283816_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100dn3000,1,n283838.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dn3000,2,g2100dn3000_n283838_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100dn4800,1,n283861.3,wye,19.9185842870421,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100dn4800,2,g2100dn4800_n283861_sec.3,wye,0.24,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100do7000,1,n283865.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100do7000,2,g2100do7000_n283865_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ee8600,1,n1311915.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100ee8600,2,g2100ee8600_n1311915_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100ef2800,1,n292264.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ef2800,2,g2100ef2800_n292264_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100eg8500,1,n292275.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100eg8500,2,g2100eg8500_n292275_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100eg8700,1,n292270.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100eg8700,2,g2100eg8700_n292270_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100eg9700,1,n292283.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100eg9700,2,g2100eg9700_n292283_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100eh3200,1,n292286.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100eh3200,2,g2100eh3200_n292286_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100eh3700,1,n292308.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100eh3700,2,g2100eh3700_n292308_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ei7200,1,n292323.2,wye,19.9185842870421,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100ei7200,2,g2100ei7200_n292323_sec.2,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100ej5700,1,n292367.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ej5700,2,g2100ej5700_n292367_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ek1100,1,n292334.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ek1100,2,g2100ek1100_n292334_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ek2800,1,n292334.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ek2800,2,g2100ek2800_n292334_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ek7600,1,n292399.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ek7600,2,g2100ek7600_n292399_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ek8800,1,n292347.2,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ek8800,2,g2100ek8800_n292347_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100em1500,1,n292428.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100em1500,2,g2100em1500_n292428_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100em2500,1,n292390.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100em2500,2,g2100em2500_n292390_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100em6500,1,n292425.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100em6500,2,g2100em6500_n292425_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100en2200,1,n292457.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100en2200,2,g2100en2200_n292457_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100en7100,1,n292449.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100en7100,2,g2100en7100_n292449_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100en8600,1,n292479.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100en8600,2,g2100en8600_n292479_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100eo1300,1,n292510.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100eo1300,2,g2100eo1300_n292510_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100eo2100,1,n292498.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100eo2100,2,g2100eo2100_n292498_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fe2600,1,n292234.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fe2600,2,g2100fe2600_n292234_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fe5400,1,n292228.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100fe5400,2,g2100fe5400_n292228_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ff2000,1,n292242.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ff2000,2,g2100ff2000_n292242_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ff6200,1,n292242.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100ff6200,2,g2100ff6200_n292242_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fg0000,1,n292260.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fg0000,2,g2100fg0000_n292260_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fg1700,1,n292304.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fg1700,2,g2100fg1700_n292304_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fh2300,1,n292269.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fh2300,2,g2100fh2300_n292269_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fh3200,1,n292302.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fh3200,2,g2100fh3200_n292302_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fi2200,1,n292320.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100fi2200,2,g2100fi2200_n292320_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100fi8100,1,n292302.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fi8100,2,g2100fi8100_n292302_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100fj2800,1,n292373.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100fj2800,2,g2100fj2800_n292373_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100fj3800,1,n292380.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100fj3800,2,g2100fj3800_n292380_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100fj4400,1,n292396.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100fj4400,2,g2100fj4400_n292396_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100fk5800,1,n292373.2,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100fk5800,2,g2100fk5800_n292373_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100fk6600,1,n292401.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fk6600,2,g2100fk6600_n292401_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fk9800,1,n292385.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100fk9800,2,g2100fk9800_n292385_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100fl0800,1,n292417.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fl0800,2,g2100fl0800_n292417_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fl1200,1,n292405.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100fl1200,2,g2100fl1200_n292405_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100fl3500,1,n292410.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100fl3500,2,g2100fl3500_n292410_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100fl6300,1,n292402.3,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100fl6300,2,g2100fl6300_n292402_sec.3,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100fm1500,1,n292431.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fm1500,2,g2100fm1500_n292431_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100fn7600,1,n292486.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100fn7600,2,g2100fn7600_n292486_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100fo1600,1,n292502.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fo1600,2,g2100fo1600_n292502_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fo1700,1,n292522.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fo1700,2,g2100fo1700_n292522_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100fo3000,1,n292507.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100fo3000,2,g2100fo3000_n292507_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100fo5600,1,n292520.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100fo5600,2,g2100fo5600_n292520_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gf1700,1,n292259.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gf1700,2,g2100gf1700_n292259_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gf5300,1,n292267.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gf5300,2,g2100gf5300_n292267_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gf8600,1,n292253.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gf8600,2,g2100gf8600_n292253_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gf8700,1,n292256.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gf8700,2,g2100gf8700_n292256_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gf9000,1,n292246.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gf9000,2,g2100gf9000_n292246_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gg7300,1,n292303.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gg7300,2,g2100gg7300_n292303_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gg8400,1,n292299.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gg8400,2,g2100gg8400_n292299_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gh2300,1,n292309.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gh2300,2,g2100gh2300_n292309_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100gi2700,1,n292330.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gi2700,2,g2100gi2700_n292330_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gi5400,1,n292325.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gi5400,2,g2100gi5400_n292325_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gj1600,1,n292364.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gj1600,2,g2100gj1600_n292364_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gj2300,1,n292354.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gj2300,2,g2100gj2300_n292354_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gj2600,1,n292359.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gj2600,2,g2100gj2600_n292359_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gj8900,1,n292370.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gj8900,2,g2100gj8900_n292370_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gj9100,1,n292332.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gj9100,2,g2100gj9100_n292332_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gj9500,1,n292365.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100gj9500,2,g2100gj9500_n292365_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100gk5700,1,n292395.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gk5700,2,g2100gk5700_n292395_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100gk6700,1,n292395.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gk6700,2,g2100gk6700_n292395_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gk8000,1,n292386.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gk8000,2,g2100gk8000_n292386_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gk8200,1,n292379.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gk8200,2,g2100gk8200_n292379_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gl2400,1,n292406.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gl2400,2,g2100gl2400_n292406_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gm1700,1,n292446.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gm1700,2,g2100gm1700_n292446_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gm5300,1,n292446.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gm5300,2,g2100gm5300_n292446_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100gm6700,1,n292446.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gm6700,2,g2100gm6700_n292446_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100gm9700,1,n292423.3,wye,19.9185842870421,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100gm9700,2,g2100gm9700_n292423_sec.3,wye,0.24,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100gn0400,1,n292471.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100gn0400,2,g2100gn0400_n292471_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100gn1400,1,n292471.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn1400,2,g2100gn1400_n292471_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn2400,1,n292466.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100gn2400,2,g2100gn2400_n292466_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100gn4300,1,n292461.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn4300,2,g2100gn4300_n292461_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn4600,1,n292459.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn4600,2,g2100gn4600_n292459_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gn7300,1,n292464.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100gn7300,2,g2100gn7300_n292464_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100gn7600,1,n292474.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100gn7600,2,g2100gn7600_n292474_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100gn8800,1,n292512.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100gn8800,2,g2100gn8800_n292512_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100go2400,1,n292515.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go2400,2,g2100go2400_n292515_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go3300,1,n292513.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go3300,2,g2100go3300_n292513_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go5000,1,n292503.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100go5000,2,g2100go5000_n292503_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100go6100,1,n292504.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go6100,2,g2100go6100_n292504_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100go7200,1,n292517.1.2.3,wye,34.5,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100go7200,2,g2100go7200_n292517_sec.1.2.3,wye,0.48,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100gp1100,1,n292528.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gp1100,2,g2100gp1100_n292528_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100gp2100,1,n292531.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100gp2100,2,g2100gp2100_n292531_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100he0400,1,n292223.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100he0400,2,g2100he0400_n292223_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100he1900,1,n292218.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100he1900,2,g2100he1900_n292218_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100he3000,1,n292212.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100he3000,2,g2100he3000_n292212_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100he5100,1,n292209.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100he5100,2,g2100he5100_n292209_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100hg2500,1,n292273.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100hg2500,2,g2100hg2500_n292273_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100hg2900,1,n292296.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hg2900,2,g2100hg2900_n292296_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hg5500,1,n292272.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hg5500,2,g2100hg5500_n292272_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hi8200,1,n292329.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100hi8200,2,g2100hi8200_n292329_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100hm3200,1,n292420.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100hm3200,2,g2100hm3200_n292420_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100hm9900,1,n292433.3,wye,19.9185842870421,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100hm9900,2,g2100hm9900_n292433_sec.3,wye,0.24,250,1,0.002325,-1,0,1.1,0.9,32
05410_g2100hn2600,1,n292488.1.2.3,wye,34.5,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100hn2600,2,g2100hn2600_n292488_sec.1.2.3,wye,0.48,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100hn2900,1,n292508.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100hn2900,2,g2100hn2900_n292508_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100hn4000,1,n292484.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hn4000,2,g2100hn4000_n292484_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100hn5600,1,n292453.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100hn5600,2,g2100hn5600_n292453_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100hn8900,1,n292496.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100hn8900,2,g2100hn8900_n292496_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ho5800,1,n292529.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ho5800,2,g2100ho5800_n292529_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ho7800,1,n292524.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ho7800,2,g2100ho7800_n292524_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100ik6900,1,n292403.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100ik6900,2,g2100ik6900_n292403_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100il1000,1,n292412.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100il1000,2,g2100il1000_n292412_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100il4000,1,n292400.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100il4000,2,g2100il4000_n292400_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100im6700,1,n292430.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100im6700,2,g2100im6700_n292430_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100in2700,1,n292475.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100in2700,2,g2100in2700_n292475_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100in7700,1,n292438.3,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100in7700,2,g2100in7700_n292438_sec.3,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ji1800,1,n292338.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100ji1800,2,g2100ji1800_n292338_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100jj1000,1,n292352.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100jj1000,2,g2100jj1000_n292352_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2100jl9000,1,n292352.1.2.3,wye,34.5,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100jl9000,2,g2100jl9000_n292352_sec.1.2.3,wye,0.48,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100jo5900,1,n300601.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100jo5900,2,g2100jo5900_n300601_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100jp2000,1,n300602.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100jp2000,2,g2100jp2000_n300602_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100jp3100,1,n300601.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100jp3100,2,g2100jp3100_n300601_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100ko2700,1,n300582.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100ko2700,2,g2100ko2700_n300582_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2100ko6600,1,n300582.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100ko6600,2,g2100ko6600_n300582_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100ko9900,1,n300626.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100ko9900,2,g2100ko9900_n300626_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100mk7800,1,n300492.3,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100mk7800,2,g2100mk7800_n300492_sec.3,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100ml7400,1,n300497.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100ml7400,2,g2100ml7400_n300497_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2100mn1400,1,n300510.1,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100mn1400,2,g2100mn1400_n300510_sec.1,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100mn4700,1,n300558.2,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100mn4700,2,g2100mn4700_n300558_sec.2,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100mn9200,1,n300536.3,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100mn9200,2,g2100mn9200_n300536_sec.3,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2100mo0000,1,n300567.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100mo0000,2,g2100mo0000_n300567_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100ni4800,1,n300455.1.2.3,wye,34.5,1500,1,0.0033725,-1,0,1.1,0.9,32
05410_g2100ni4800,2,g2100ni4800_n300455_sec.1.2.3,wye,0.48,1500,1,0.0033725,-1,0,1.1,0.9,32
05410_g2100nj7400,1,n300463.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100nj7400,2,g2100nj7400_n300463_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2100nj8400,1,n300472.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100nj8400,2,g2100nj8400_n300472_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2100nj9400,1,n300465.1.2.3,wye,34.5,1000,1,0.0037995,-1,0,1.1,0.9,32
05410_g2100nj9400,2,g2100nj9400_n300465_sec.1.2.3,wye,0.48,1000,1,0.0037995,-1,0,1.1,0.9,32
05410_g2100nk6800,1,n300481.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nk6800,2,g2100nk6800_n300481_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nk9200,1,n300478.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nk9200,2,g2100nk9200_n300478_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nl3900,1,n300503.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nl3900,2,g2100nl3900_n300503_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100nl6900,1,n300504.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nl6900,2,g2100nl6900_n300504_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm4100,1,n300509.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm4100,2,g2100nm4100_n300509_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm6600,1,n300513.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm6600,2,g2100nm6600_n300513_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm7500,1,n300513.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nm7500,2,g2100nm7500_n300513_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100nn4200,1,n300548.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100nn4200,2,g2100nn4200_n300548_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2100oj3400,1,n300469.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100oj3400,2,g2100oj3400_n300469_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100oj3600,1,n300452.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100oj3600,2,g2100oj3600_n300452_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ok3900,1,n300495.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100ok3900,2,g2100ok3900_n300495_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100om0900,1,n300535.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100om0900,2,g2100om0900_n300535_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100om2900,1,n300514.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100om2900,2,g2100om2900_n300514_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on6900,1,n300568.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on6900,2,g2100on6900_n300568_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on7300,1,n300541.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on7300,2,g2100on7300_n300541_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on7400,1,n300547.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100on7400,2,g2100on7400_n300547_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100oo0200,1,n300573.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100oo0200,2,g2100oo0200_n300573_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100oo7600,1,n300586.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100oo7600,2,g2100oo7600_n300586_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100pa2100,1,n300606.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100pa2100,2,g2100pa2100_n300606_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100pm3800,1,n300523.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100pm3800,2,g2100pm3800_n300523_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100pn0800,1,n300563.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100pn0800,2,g2100pn0800_n300563_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100pn4000,1,n300544.1,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100pn4000,2,g2100pn4000_n300544_sec.1,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100pn6500,1,n300562.1,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100pn6500,2,g2100pn6500_n300562_sec.1,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100po1400,1,n300580.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100po1400,2,g2100po1400_n300580_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100po8100,1,n300593.1,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100po8100,2,g2100po8100_n300593_sec.1,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100qm2700,1,n300529.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qm2700,2,g2100qm2700_n300529_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qm7300,1,n300518.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qm7300,2,g2100qm7300_n300518_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qm7500,1,n300522.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qm7500,2,g2100qm7500_n300522_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qn1500,1,n300555.2,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100qn1500,2,g2100qn1500_n300555_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100qo0700,1,n300609.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100qo0700,2,g2100qo0700_n300609_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2100qo6100,1,n300566.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qo6100,2,g2100qo6100_n300566_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qo8900,1,n300587.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qo8900,2,g2100qo8900_n300587_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qp2300,1,n300614.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qp2300,2,g2100qp2300_n300614_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qp9600,1,n300587.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100qp9600,2,g2100qp9600_n300587_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rl8500,1,n312282.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100rl8500,2,g2100rl8500_n312282_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100rm5200,1,n312343.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rm5200,2,g2100rm5200_n312343_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rn0300,1,n300550.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100rn0300,2,g2100rn0300_n300550_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100rn1800,1,n300557.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100rn1800,2,g2100rn1800_n300557_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100rn2900,1,n283836.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100rn2900,2,g2100rn2900_n283836_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100rn7000,1,n300533.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rn7000,2,g2100rn7000_n300533_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rn9500,1,n312395.3,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100rn9500,2,g2100rn9500_n312395_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100ro0400,1,n300576.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ro0400,2,g2100ro0400_n300576_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ro6900,1,n312512.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ro6900,2,g2100ro6900_n312512_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ro8000,1,n312436.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100ro8000,2,g2100ro8000_n312436_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100sl6900,1,n312340.2,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100sl6900,2,g2100sl6900_n312340_sec.2,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2100sm1100,1,n312351.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100sm1100,2,g2100sm1100_n312351_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2100sm8900,1,n312424.2,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100sm8900,2,g2100sm8900_n312424_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100sn7200,1,n312429.1.2.3,wye,34.5,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100sn7200,2,g2100sn7200_n312429_sec.1.2.3,wye,0.48,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2100so3700,1,n312462.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100so3700,2,g2100so3700_n312462_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2100sp2100,1,n312536.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100sp2100,2,g2100sp2100_n312536_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100tm2800,1,n312419.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100tm2800,2,g2100tm2800_n312419_sec_a.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2100tm3900,1,n312419.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100tm3900,2,g2100tm3900_n312419_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100to1000,1,n312424.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100to1000,2,g2100to1000_n312424_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2100to3200,1,n312445.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2100to3200,2,g2100to3200_n312445_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2101ab4600,1,n283913.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ab4600,2,g2101ab4600_n283913_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac1300,1,n283976.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ac1300,2,g2101ac1300_n283976_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ac2700,1,n284001.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac2700,2,g2101ac2700_n284001_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac8300,1,n283970.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac8300,2,g2101ac8300_n283970_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac8800,1,n283998.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac8800,2,g2101ac8800_n283998_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac9800,1,n283938.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ac9800,2,g2101ac9800_n283938_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ae2300,1,n284045.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ae2300,2,g2101ae2300_n284045_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ae2700,1,n284060.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ae2700,2,g2101ae2700_n284060_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ae2800,1,n284062.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ae2800,2,g2101ae2800_n284062_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101af2800,1,n284107.3,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101af2800,2,g2101af2800_n284107_sec.3,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101ag2000,1,n284124.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ag2000,2,g2101ag2000_n284124_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ag2300,1,n284123.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ag2300,2,g2101ag2300_n284123_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ah3200,1,n284153.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ah3200,2,g2101ah3200_n284153_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ah4300,1,n284128.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ah4300,2,g2101ah4300_n284128_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ah5300,1,n284154.3,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ah5300,2,g2101ah5300_n284154_sec.3,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ai2000,1,n284180.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ai2000,2,g2101ai2000_n284180_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ai5400,1,n284188.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ai5400,2,g2101ai5400_n284188_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101aj7700,1,n284211.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101aj7700,2,g2101aj7700_n284211_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ak7700,1,n284223.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ak7700,2,g2101ak7700_n284223_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101al8800,1,n284268.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101al8800,2,g2101al8800_n284268_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ba6700,1,n283900.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ba6700,2,g2101ba6700_n283900_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bb3500,1,n283890.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bb3500,2,g2101bb3500_n283890_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bc6900,1,n283995.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
