transformer,winding,terminal,connection,kv,kva,tap,r_pct,r_neut,x_neut,max_tap,min_tap,num_taps
05410_g2101bc6900,2,g2101bc6900_n283995_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bc7200,1,n283931.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bc7200,2,g2101bc7200_n283931_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bc8800,1,n283993.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bc8800,2,g2101bc8800_n283993_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bd1200,1,n284013.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bd1200,2,g2101bd1200_n284013_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bd4700,1,n284017.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bd4700,2,g2101bd4700_n284017_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bd7000,1,n283957.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bd7000,2,g2101bd7000_n283957_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101be0100,1,n284030.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101be0100,2,g2101be0100_n284030_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bg0000,1,n284108.3,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101bg0000,2,g2101bg0000_n284108_sec.3,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101bg6300,1,n284111.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bg6300,2,g2101bg6300_n284111_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bg6500,1,n284112.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bg6500,2,g2101bg6500_n284112_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101bg9000,1,n284109.3,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101bg9000,2,g2101bg9000_n284109_sec.3,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101bh1300,1,n284164.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bh1300,2,g2101bh1300_n284164_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bi4200,1,n284183.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bi4200,2,g2101bi4200_n284183_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bj2000,1,n284211.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101bj2000,2,g2101bj2000_n284211_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101bk9800,1,n284234.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bk9800,2,g2101bk9800_n284234_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bl8500,1,n284244.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bl8500,2,g2101bl8500_n284244_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bm0000,1,n284274.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bm0000,2,g2101bm0000_n284274_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bm2600,1,n284287.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bm2600,2,g2101bm2600_n284287_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bm6500,1,n284282.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bm6500,2,g2101bm6500_n284282_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bm6600,1,n284296.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bm6600,2,g2101bm6600_n284296_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101bn4800,1,n284308.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101bn4800,2,g2101bn4800_n284308_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ca2900,1,n283939.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ca2900,2,g2101ca2900_n283939_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cb3400,1,n283931.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cb3400,2,g2101cb3400_n283931_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cb7700,1,n283923.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cb7700,2,g2101cb7700_n283923_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cc0600,1,n283951.3,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cc0600,2,g2101cc0600_n283951_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cc3700,1,n283974.3,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cc3700,2,g2101cc3700_n283974_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cc5900,1,n283981.2,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101cc5900,2,g2101cc5900_n283981_sec.2,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101cd3700,1,n284034.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cd3700,2,g2101cd3700_n284034_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cf1100,1,n284085.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cf1100,2,g2101cf1100_n284085_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cg5400,1,n284126.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cg5400,2,g2101cg5400_n284126_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ch1300,1,n284147.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ch1300,2,g2101ch1300_n284147_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci0100,1,n284212.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci0100,2,g2101ci0100_n284212_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci1000,1,n284174.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci1000,2,g2101ci1000_n284174_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci7200,1,n284177.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ci7200,2,g2101ci7200_n284177_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cj2700,1,n284206.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cj2700,2,g2101cj2700_n284206_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cj4100,1,n284211.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cj4100,2,g2101cj4100_n284211_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cj7200,1,n284194.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cj7200,2,g2101cj7200_n284194_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cl1300,1,n284239.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cl1300,2,g2101cl1300_n284239_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cl5700,1,n284257.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cl5700,2,g2101cl5700_n284257_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cm7500,1,n284275.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cm7500,2,g2101cm7500_n284275_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cn2400,1,n284293.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cn2400,2,g2101cn2400_n284293_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101cn3100,1,n284299.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101cn3100,2,g2101cn3100_n284299_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101co1900,1,n284311.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101co1900,2,g2101co1900_n284311_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101da7200,1,n292541.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101da7200,2,g2101da7200_n292541_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101db2500,1,n283939.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101db2500,2,g2101db2500_n283939_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101db9200,1,n283929.1,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101db9200,2,g2101db9200_n283929_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101dc0100,1,n283946.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dc0100,2,g2101dc0100_n283946_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dc3900,1,n283999.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101dc3900,2,g2101dc3900_n283999_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101dd1900,1,n284035.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101dd1900,2,g2101dd1900_n284035_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101dd6700,1,n284032.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101dd6700,2,g2101dd6700_n284032_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101dd6900,1,n284041.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101dd6900,2,g2101dd6900_n284041_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101de3600,1,n284078.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101de3600,2,g2101de3600_n284078_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101df4700,1,n284102.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101df4700,2,g2101df4700_n284102_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101dg1700,1,n284117.2,wye,7.62102355330306,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101dg1700,2,g2101dg1700_n284117_sec.2,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101dg9100,1,n292718.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dg9100,2,g2101dg9100_n292718_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dh1100,1,n284130.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dh1100,2,g2101dh1100_n284130_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101di0000,1,n284130.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101di0000,2,g2101di0000_n284130_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dl3400,1,n284236.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dl3400,2,g2101dl3400_n284236_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dm2100,1,n284273.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101dm2100,2,g2101dm2100_n284273_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101do1900,1,n284309.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101do1900,2,g2101do1900_n284309_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101do4400,1,n284309.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101do4400,2,g2101do4400_n284309_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ea3600,1,n292539.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2101ea3600,2,g2101ea3600_n292539_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2101eb5200,1,n292564.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eb5200,2,g2101eb5200_n292564_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ec1500,1,n292602.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ec1500,2,g2101ec1500_n292602_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ec2600,1,n292649.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ec2600,2,g2101ec2600_n292649_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ec4900,1,n292649.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ec4900,2,g2101ec4900_n292649_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ec8400,1,n292647.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ec8400,2,g2101ec8400_n292647_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ed9500,1,n292665.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ed9500,2,g2101ed9500_n292665_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ed9700,1,n292597.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ed9700,2,g2101ed9700_n292597_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ee3400,1,n284041.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ee3400,2,g2101ee3400_n284041_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eg5500,1,n292730.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101eg5500,2,g2101eg5500_n292730_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101eg7000,1,n292703.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eg7000,2,g2101eg7000_n292703_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eh3000,1,n292742.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eh3000,2,g2101eh3000_n292742_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eh8800,1,n292737.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eh8800,2,g2101eh8800_n292737_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ek5100,1,n292797.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ek5100,2,g2101ek5100_n292797_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ek5700,1,n292808.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ek5700,2,g2101ek5700_n292808_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101el2800,1,n284246.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101el2800,2,g2101el2800_n284246_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101el5600,1,n292818.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101el5600,2,g2101el5600_n292818_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em0500,1,n292824.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em0500,2,g2101em0500_n292824_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em2300,1,n284270.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101em2300,2,g2101em2300_n284270_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101em5500,1,n292834.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em5500,2,g2101em5500_n292834_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em6600,1,n292838.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101em6600,2,g2101em6600_n292838_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en1400,1,n284291.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en1400,2,g2101en1400_n284291_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en3000,1,n292846.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en3000,2,g2101en3000_n292846_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en6500,1,n292860.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101en6500,2,g2101en6500_n292860_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eo2200,1,n292846.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eo2200,2,g2101eo2200_n292846_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eo8900,1,n292863.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101eo8900,2,g2101eo8900_n292863_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fb7500,1,n292570.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101fb7500,2,g2101fb7500_n292570_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101fc3500,1,n292616.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fc3500,2,g2101fc3500_n292616_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fc8400,1,n292612.2,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fc8400,2,g2101fc8400_n292612_sec.2,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fc9500,1,n292618.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fc9500,2,g2101fc9500_n292618_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fd9100,1,n292643.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fd9100,2,g2101fd9100_n292643_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101fe1400,1,n292665.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fe1400,2,g2101fe1400_n292665_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fe5900,1,n292670.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101fe5900,2,g2101fe5900_n292670_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101fe9500,1,n292666.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101fe9500,2,g2101fe9500_n292666_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ff6700,1,n292703.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ff6700,2,g2101ff6700_n292703_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fg5400,1,n292715.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fg5400,2,g2101fg5400_n292715_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fh1100,1,n292737.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fh1100,2,g2101fh1100_n292737_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fh6200,1,n292725.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fh6200,2,g2101fh6200_n292725_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fj5700,1,n292783.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fj5700,2,g2101fj5700_n292783_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fj6800,1,n284227.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fj6800,2,g2101fj6800_n284227_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fk7100,1,n292792.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fk7100,2,g2101fk7100_n292792_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fk7600,1,n292809.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fk7600,2,g2101fk7600_n292809_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101fl7200,1,n292813.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fl7200,2,g2101fl7200_n292813_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fl7900,1,n292821.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fl7900,2,g2101fl7900_n292821_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fm7500,1,n292827.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fm7500,2,g2101fm7500_n292827_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fo2000,1,n292860.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fo2000,2,g2101fo2000_n292860_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fo4700,1,n292875.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101fo4700,2,g2101fo4700_n292875_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ga2000,1,n292532.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ga2000,2,g2101ga2000_n292532_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ga5600,1,n292545.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101ga5600,2,g2101ga5600_n292545_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101ga6800,1,n292554.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ga6800,2,g2101ga6800_n292554_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101gb2100,1,n292559.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101gb2100,2,g2101gb2100_n292559_sec.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101gb6200,1,n292558.1.2.3,wye,34.5,30,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101gb6200,2,g2101gb6200_n292558_sec.1.2.3,wye,0.48,30,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2101gb6700,1,n292603.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gb6700,2,g2101gb6700_n292603_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gc3200,1,n292623.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gc3200,2,g2101gc3200_n292623_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gc3400,1,n292625.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gc3400,2,g2101gc3400_n292625_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gc9100,1,n292619.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gc9100,2,g2101gc9100_n292619_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gc9700,1,n292633.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gc9700,2,g2101gc9700_n292633_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gd1300,1,n292637.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd1300,2,g2101gd1300_n292637_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd5100,1,n292637.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd5100,2,g2101gd5100_n292637_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd6200,1,n292642.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd6200,2,g2101gd6200_n292642_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101gd9500,1,n292651.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gd9500,2,g2101gd9500_n292651_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ge2800,1,n292678.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ge2800,2,g2101ge2800_n292678_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ge7600,1,n292706.1.2.3,wye,34.5,1000,1,0.0037995,-1,0,1.1,0.9,32
05410_g2101ge7600,2,g2101ge7600_n292706_sec.1.2.3,wye,0.48,1000,1,0.0037995,-1,0,1.1,0.9,32
05410_g2101ge9900,1,n292679.1.2.3,wye,34.5,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2101ge9900,2,g2101ge9900_n292679_sec.1.2.3,wye,0.48,500,1,0.003866,-1,0,1.1,0.9,32
05410_g2101gg9700,1,n1406189.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gg9700,2,g2101gg9700_n1406189_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gh4400,1,n292744.1.2.3,wye,34.5,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2101gh4400,2,g2101gh4400_n292744_sec.1.2.3,wye,0.48,750,1,0.00353,-1,0,1.1,0.9,32
05410_g2101gh4500,1,n292745.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gh4500,2,g2101gh4500_n292745_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gh5200,1,n292724.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101gh5200,2,g2101gh5200_n292724_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101gj5200,1,n292778.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gj5200,2,g2101gj5200_n292778_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gj7800,1,n292798.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gj7800,2,g2101gj7800_n292798_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gk7600,1,n292811.2,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gk7600,2,g2101gk7600_n292811_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101gl8800,1,n292877.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gl8800,2,g2101gl8800_n292877_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm2300,1,n292831.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm2300,2,g2101gm2300_n292831_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm5200,1,n292882.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm5200,2,g2101gm5200_n292882_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm6600,1,n292872.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm6600,2,g2101gm6600_n292872_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm6800,1,n292740.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101gm6800,2,g2101gm6800_n292740_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101gm7400,1,n292866.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm7400,2,g2101gm7400_n292866_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm7700,1,n292843.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gm7700,2,g2101gm7700_n292843_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn0600,1,n292858.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn0600,2,g2101gn0600_n292858_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn1100,1,n292849.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn1100,2,g2101gn1100_n292849_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn5000,1,n292870.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101gn5000,2,g2101gn5000_n292870_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ha1300,1,n292535.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ha1300,2,g2101ha1300_n292535_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101ha1800,1,n292557.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ha1800,2,g2101ha1800_n292557_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ha2400,1,n292547.1.2.3,wye,34.5,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ha2400,2,g2101ha2400_n292547_sec.1.2.3,wye,0.48,75,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ha7500,1,n292550.3,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101ha7500,2,g2101ha7500_n292550_sec.3,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2101hb3400,1,n292556.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101hb3400,2,g2101hb3400_n292556_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101hb6800,1,n292600.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hb6800,2,g2101hb6800_n292600_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hb7500,1,n292585.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hb7500,2,g2101hb7500_n292585_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hb3500,1,n292585.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hb3500,2,g2101hb3500_n292585_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hb3800,1,n292598.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hb3800,2,g2101hb3800_n292598_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hc2500,1,n292626.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hc2500,2,g2101hc2500_n292626_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hd1100,1,n292645.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101hd1100,2,g2101hd1100_n292645_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101hd2500,1,n292652.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hd2500,2,g2101hd2500_n292652_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hd2900,1,n292658.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hd2900,2,g2101hd2900_n292658_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hd3500,1,n292652.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hd3500,2,g2101hd3500_n292652_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101he9900,1,n292684.1.2.3,wye,34.5,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101he9900,2,g2101he9900_n292684_sec.1.2.3,wye,0.48,150,1,0.004578333333333334,-1,0,1.1,0.9,32
05410_g2101hg3400,1,n1406188.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101hg3400,2,g2101hg3400_n1406188_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101hi2400,1,n292772.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hi2400,2,g2101hi2400_n292772_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hi9300,1,n292770.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hi9300,2,g2101hi9300_n292770_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101hj1200,1,n292801.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj1200,2,g2101hj1200_n292801_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj2800,1,n292786.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj2800,2,g2101hj2800_n292786_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj5200,1,n292788.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj5200,2,g2101hj5200_n292788_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj9800,1,n292805.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hj9800,2,g2101hj9800_n292805_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hk4700,1,n292855.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hk4700,2,g2101hk4700_n292855_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hk5000,1,n292837.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hk5000,2,g2101hk5000_n292837_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl1900,1,n292852.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl1900,2,g2101hl1900_n292852_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl2300,1,n292867.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl2300,2,g2101hl2300_n292867_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl5500,1,n292841.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl5500,2,g2101hl5500_n292841_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl9000,1,n292832.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hl9000,2,g2101hl9000_n292832_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hn5200,1,n292851.2,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101hn5200,2,g2101hn5200_n292851_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ia3300,1,n292540.1.2.3,wye,34.5,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ia3300,2,g2101ia3300_n292540_sec.1.2.3,wye,0.48,150,1,0.00567,-1,0,1.1,0.9,32
05410_g2101ia8100,1,n292540.2,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101ia8100,2,g2101ia8100_n292540_sec_a.2,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2101ii1800,1,n292774.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ii1800,2,g2101ii1800_n292774_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ii8600,1,n292779.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ii8600,2,g2101ii8600_n292779_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ij4900,1,n292825.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ij4900,2,g2101ij4900_n292825_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ij8600,1,n292802.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ij8600,2,g2101ij8600_n292802_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ik4600,1,n300997.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ik4600,2,g2101ik4600_n300997_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ja6700,1,n1321243.1.2.3,wye,34.5,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101ja6700,2,g2101ja6700_n1321243_sec.1.2.3,wye,0.48,300,1,0.004090833333333335,-1,0,1.1,0.9,32
05410_g2101ja8400,1,n300634.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ja8400,2,g2101ja8400_n300634_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101je7500,1,n300801.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101je7500,2,g2101je7500_n300801_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jf1200,1,n292702.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101jf1200,2,g2101jf1200_n292702_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101jf1900,1,n292709.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jf1900,2,g2101jf1900_n292709_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jf8800,1,n300850.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jf8800,2,g2101jf8800_n300850_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jg1900,1,n292717.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jg1900,2,g2101jg1900_n292717_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jg9800,1,n300850.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jg9800,2,g2101jg9800_n300850_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jh1600,1,n292721.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jh1600,2,g2101jh1600_n292721_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ji2900,1,n292790.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ji2900,2,g2101ji2900_n292790_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jj0800,1,n292819.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jj0800,2,g2101jj0800_n292819_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jj4900,1,n292802.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jj4900,2,g2101jj4900_n292802_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jk1400,1,n300995.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jk1400,2,g2101jk1400_n300995_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jn9300,1,n301049.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101jn9300,2,g2101jn9300_n301049_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ka0900,1,n300672.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka0900,2,g2101ka0900_n300672_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka2300,1,n300631.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka2300,2,g2101ka2300_n300631_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka3900,1,n300679.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka3900,2,g2101ka3900_n300679_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka6200,1,n300623.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka6200,2,g2101ka6200_n300623_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka6800,1,n300662.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka6800,2,g2101ka6800_n300662_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka7500,1,n300643.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka7500,2,g2101ka7500_n300643_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka8300,1,n300629.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ka8300,2,g2101ka8300_n300629_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101kb0200,1,n300705.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101kb0200,2,g2101kb0200_n300705_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101kb6100,1,n300696.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101kb6100,2,g2101kb6100_n300696_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ke3900,1,n300817.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ke3900,2,g2101ke3900_n300817_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101kf1100,1,n300827.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101kf1100,2,g2101kf1100_n300827_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101kn9300,1,n301056.3,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101kn9300,2,g2101kn9300_n301056_sec.3,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2101ko9100,1,n301061.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ko9100,2,g2101ko9100_n301061_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101la3600,1,n300650.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101la3600,2,g2101la3600_n300650_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101la6700,1,n300658.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101la6700,2,g2101la6700_n300658_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb0200,1,n300696.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb0200,2,g2101lb0200_n300696_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb3300,1,n300707.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb3300,2,g2101lb3300_n300707_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb4400,1,n300709.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb4400,2,g2101lb4400_n300709_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb6300,1,n300708.1,wye,19.9185842870421,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101lb6300,2,g2101lb6300_n300708_sec.1,wye,0.24,167,1,0.004167664670658685,-1,0,1.1,0.9,32
05410_g2101ln4600,1,n301060.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ln4600,2,g2101ln4600_n301060_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101oa1800,1,n300620.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa1800,2,g2101oa1800_n300620_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa2300,1,n300690.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa2300,2,g2101oa2300_n300690_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa5500,1,n300636.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa5500,2,g2101oa5500_n300636_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oa5600,1,n300661.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101oa5600,2,g2101oa5600_n300661_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ob2900,1,n300670.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ob2900,2,g2101ob2900_n300670_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ob6500,1,n300721.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ob6500,2,g2101ob6500_n300721_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101ob6900,1,n300737.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ob6900,2,g2101ob6900_n300737_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101oc6200,1,n300746.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101oc6200,2,g2101oc6200_n300746_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101op2300,1,n300646.1,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101op2300,2,g2101op2300_n300646_sec.1,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101pa3400,1,n300633.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pa3400,2,g2101pa3400_n300633_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb2500,1,n300719.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb2500,2,g2101pb2500_n300719_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb3000,1,n300676.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb3000,2,g2101pb3000_n300676_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb5100,1,n300681.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb5100,2,g2101pb5100_n300681_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb7100,1,n300674.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101pb7100,2,g2101pb7100_n300674_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101pb7500,1,n300717.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pb7500,2,g2101pb7500_n300717_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101pc1800,1,n300764.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101pc1800,2,g2101pc1800_n300764_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101pc3200,1,n300744.3,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101pc3200,2,g2101pc3200_n300744_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101pc7200,1,n300740.3,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101pc7200,2,g2101pc7200_n300740_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101pc8800,1,n300762.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101pc8800,2,g2101pc8800_n300762_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qa0800,1,n300664.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qa0800,2,g2101qa0800_n300664_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qa2300,1,n300614.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qa2300,2,g2101qa2300_n300614_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qb0400,1,n300714.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qb0400,2,g2101qb0400_n300714_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qb2900,1,n300678.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qb2900,2,g2101qb2900_n300678_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qb4300,1,n300711.3,wye,19.9185842870421,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101qb4300,2,g2101qb4300_n300711_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101qc1100,1,n300736.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qc1100,2,g2101qc1100_n300736_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qc3700,1,n300767.3,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qc3700,2,g2101qc3700_n300767_sec.3,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101qc6000,1,n300736.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qc6000,2,g2101qc6000_n300736_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qc7600,1,n300750.3,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101qc7600,2,g2101qc7600_n300750_sec.3,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ra0900,1,n300678.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101ra0900,2,g2101ra0900_n300678_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101ra5400,1,n300653.2,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101ra5400,2,g2101ra5400_n300653_sec.2,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101ra8200,1,n312510.3,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101ra8200,2,g2101ra8200_n312510_sec.3,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101rb6300,1,n312566.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101rb6300,2,g2101rb6300_n312566_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101rc6500,1,n312606.1,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101rc6500,2,g2101rc6500_n312606_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101sa6800,1,n312536.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101sa6800,2,g2101sa6800_n312536_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101sb1800,1,n312602.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sb1800,2,g2101sb1800_n312602_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sb2000,1,n312551.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sb2000,2,g2101sb2000_n312551_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sb6500,1,n312568.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sb6500,2,g2101sb6500_n312568_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101sc5300,1,n312606.1,wye,7.62102355330306,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101sc5300,2,g2101sc5300_n312606_sec.1,wye,0.24,37.5,1,0.005357499999999999,-1,0,1.1,0.9,32
05410_g2101ta3200,1,n312486.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ta3200,2,g2101ta3200_n312486_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101tb0900,1,n312595.1,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101tb0900,2,g2101tb0900_n312595_sec.1,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101tb9300,1,n312558.2,wye,7.62102355330306,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101tb9300,2,g2101tb9300_n312558_sec.2,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2101tc2600,1,n312625.2,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101tc2600,2,g2101tc2600_n312625_sec.2,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101tc2601,1,n312625.1,wye,7.62102355330306,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101tc2601,2,g2101tc2601_n312625_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2101ub2800,1,n312558.2,wye,7.62102355330306,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2101ub2800,2,g2101ub2800_n312558_sec.2,wye,0.24,75,1,0.00558625,-1,0,1.1,0.9,32
05410_g2102aa5600,1,n284324.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102aa5600,2,g2102aa5600_n284324_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102aa7100,1,n284314.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102aa7100,2,g2102aa7100_n284314_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102ab5500,1,n1413715.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102ab5500,2,g2102ab5500_n1413715_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102ac6800,1,n284336.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ac6800,2,g2102ac6800_n284336_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ac8400,1,n284339.1,wye,19.9185842870421,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2102ac8400,2,g2102ac8400_n284339_sec.1,wye,0.24,15,1,0.00746666666666665,-1,0,1.1,0.9,32
05410_g2102ad5000,1,n284351.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ad5000,2,g2102ad5000_n284351_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ad8800,1,n284346.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ad8800,2,g2102ad8800_n284346_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ae4600,1,n284351.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ae4600,2,g2102ae4600_n284351_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ae9300,1,n284358.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ae9300,2,g2102ae9300_n284358_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102af7100,1,n284372.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102af7100,2,g2102af7100_n284372_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102af8900,1,n284414.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102af8900,2,g2102af8900_n284414_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ag6500,1,n284433.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102ag6500,2,g2102ag6500_n284433_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102ag7900,1,n284433.1,wye,19.9185842870421,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102ag7900,2,g2102ag7900_n284433_sec.1,wye,0.24,100,1,0.006787499999999999,-1,0,1.1,0.9,32
05410_g2102bb1100,1,n284327.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102bb1100,2,g2102bb1100_n284327_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102bb3500,1,n284331.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bb3500,2,g2102bb3500_n284331_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bb6900,1,n284334.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102bb6900,2,g2102bb6900_n284334_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102bc7600,1,n284348.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2102bc7600,2,g2102bc7600_n284348_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2102bc8300,1,n284337.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bc8300,2,g2102bc8300_n284337_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bd3700,1,n284339.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bd3700,2,g2102bd3700_n284339_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102bf5100,1,n284387.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102bf5100,2,g2102bf5100_n284387_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102cb4400,1,n284326.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cb4400,2,g2102cb4400_n284326_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cb6400,1,n284349.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102cb6400,2,g2102cb6400_n284349_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102cb9700,1,n284330.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cb9700,2,g2102cb9700_n284330_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cc0600,1,n284343.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102cc0600,2,g2102cc0600_n284343_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102cf1500,1,n284387.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102cf1500,2,g2102cf1500_n284387_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102cf4600,1,n284377.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cf4600,2,g2102cf4600_n284377_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cg5800,1,n284428.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102cg5800,2,g2102cg5800_n284428_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102da2700,1,n284323.1,wye,19.9185842870421,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2102da2700,2,g2102da2700_n284323_sec.1,wye,0.24,10,1,0.006999999999999999,-1,0,1.1,0.9,32
05410_g2102da9200,1,n284319.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102da9200,2,g2102da9200_n284319_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102dd1700,1,n284353.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102dd1700,2,g2102dd1700_n284353_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102dd3500,1,n284350.1,wye,19.9185842870421,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102dd3500,2,g2102dd3500_n284350_sec.1,wye,0.24,50,1,0.00567,-1,0,1.1,0.9,32
05410_g2102de7300,1,n284356.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102de7300,2,g2102de7300_n284356_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102df2900,1,n284396.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102df2900,2,g2102df2900_n284396_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102df8900,1,n284398.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102df8900,2,g2102df8900_n284398_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102dg8300,1,n284426.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102dg8300,2,g2102dg8300_n284426_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102dg9500,1,n284426.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102dg9500,2,g2102dg9500_n284426_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ea4000,1,n284317.1,wye,19.9185842870421,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2102ea4000,2,g2102ea4000_n284317_sec.1,wye,0.24,25,1,0.00633,-1,0,1.1,0.9,32
05410_g2102eg8500,1,n292979.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102eg8500,2,g2102eg8500_n292979_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102fa2400,1,n292892.1,wye,19.9185842870421,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102fa2400,2,g2102fa2400_n292892_sec.1,wye,0.24,25,1,0.00658,-1,0,1.1,0.9,32
05410_g2102ff3700,1,n284394.1,wye,19.9185842870421,50,1,0.004385,-1,0,1.1,0.9,32
05410_g2102ff3700,2,g2102ff3700_n284394_sec.1,wye,0.24,50,1,0.004385,-1,0,1.1,0.9,32
